# 施工メモ — 車屋展示場 夜間監視

> TiSLY PLC Builder v5.5 自動生成

---

## PLC盤内配線メモ

- PLC: **FX5UJ-24MR/ES**
- 24V電源: **MeanWell HDR-60-24**
- 非常停止は **NC 接点** で X 入力へ（開放時に全停止）
- センサー類は 24V 共通電源から供給、シールド線は片側 GND

### I/O 割付

- **X0** — 夜間警戒 (Input / system)
- **X1** — 非常停止 (Input / safety)
- **X2** — 外周センサー (Input / 赤外線)
- **X3** — 赤外線2 (Input / 赤外線)
- **X4** — 赤外線3 (Input / 赤外線)
- **X5** — 赤外線4 (Input / 赤外線)
- **X6** — 近接センサー (Input / PIR)
- **X7** — PIR2 (Input / PIR)
- **Y0** — 赤灯 (Output / パトライト)
- **Y1** — 白灯1 (Output / zone)
- **Y2** — 白灯2 (Output / zone)
- **Y3** — 白灯3 (Output / zone)
- **Y4** — 白灯4 (Output / zone)

---

## 配線上の注意

### 100V 白灯

- **100V 白灯は PLC 直結禁止。** 中継リレーまたは SSR 経由で制御すること。
- 白灯 4 台分の **100V 中継リレー** を盤内に配置。
- リレーコイルは PLC 出力（Y1 / Y2 / Y3 / Y4）から 24V 経由で駆動。

### 非常停止

- **非常停止は NC 推奨**（ノーマルクローズ接点）。
- 配線断線時も安全側（停止）に倒れる構成とする。

### GND 共通化

- **24V 電源とセンサー GND は共通化** すること（PLC COM / 0V へ一点接地）。
- 100V 側との混触・誤配線に注意。盤内で 24V / 100V バスを明確に分離。

### 出力割付

| 出力 | 用途 |
|------|------|
| Y0 | 24V 赤灯またはパトライト |
| Y1〜Y4 | 100V 白灯用リレー制御 |

---

## 通電前チェック

- [ ] 非常停止 NC 動作確認
- [ ] 24V / 100V 極性・絶縁確認
- [ ] センサー GND 共通化
- [ ] リレー接点容量と白灯負荷の整合
- [ ] TEST_REPORT.md が PASS

---

**TiSLY PLC Builder v5.5 — INSTALL_NOTES**
